# Read-only controller export observed 2026-07-12

This is a synthetic, read-only evidence snapshot. It contains no credentials or write commands.

| Parameter | Observed value | Current-state interpretation |
|---|---:|---|
| CH-01 occupied supply target | 6.5 degrees Celsius | Active; implements Decision D-014 |
| Primary-loop differential-pressure target | 55 kPa | Active; unchanged from baseline |
| Proposed differential-pressure reset | 45 kPa | Not active; Decision D-017 was deferred |
| Flow-proof delay | 30 seconds | Active |
| High supply-temperature alarm | 7.5 degrees Celsius for 10 minutes | Active |

Therefore, the current supply-temperature setting in this snapshot is 6.5 degrees Celsius. A document that still lists 7.0 degrees Celsius is historical unless it is dated after this export and explicitly supersedes D-014.
