# Synthetic decision and action register

| ID | Date | State | Decision or action | Owner / evidence |
|---|---|---|---|---|
| D-001 | 2026-06-05 | Implemented | Approve the synthetic point list and hourly telemetry export. | Kickoff meeting |
| A-001 | 2026-06-05 | Closed | Validate point names. | Chen Wei; closed 2026-06-19 |
| D-008 | 2026-06-19 | Implemented | Require P-CHW-01 start and 30 seconds of continuous flow proof before CH-01 enable. | Controls review and startup SOP |
| A-008 | 2026-06-19 | Closed | Add the proof delay to the startup SOP. | Maya Singh; closed 2026-06-24 |
| A-012 | 2026-07-03 | Closed | Prepare read-only peak-load evidence. | Lin Qiao; closed 2026-07-10 |
| D-014 | 2026-07-10 | Implemented | Change occupied supply target from 7.0 to 6.5 degrees Celsius effective 2026-07-11. | Controller export dated 2026-07-12 |
| A-014 | 2026-07-10 | Open | Review 72 hours of stable post-change observations. | Lin Qiao |
| D-017 | 2026-07-13 | Deferred | Do not activate the proposed 45 kPa differential-pressure target. Retain 55 kPa. | Closeout meeting |
| A-017 | 2026-07-13 | Open | Draft a separate read-only pump-stability test. | Maya Singh |

Current-state rule: an implemented decision plus dated field evidence supersedes an older baseline. A deferred proposal is not current configuration.
